.. _АЧР-ЧАПВ:

АЧР (ЧАПВ) подстанций ВЭС
=========================

Обемы и уставки АЧР (ЧАПВ) ПС ВЭС
"""""""""""""""""""""""""""""""""

+-------------------+--------------------------------------------------------------------------+-----------------------------------+
|**Место**          |**Подключаемое присоединение**                                            |**Уставка срабатывания**           |
|**установки**      |                                                                          +------------+-----------+----------+
+-------------------+                                                                          |**АЧР**     |**АЧР**    |**ЧАПВ**  |
|**АЧР и ЧАПВ**     |                                                                          |            |**совмещ.**+----+-----+
|                   |                                                                          |            |           |Гц  |t,сек|
+-------------------+--------------------------------------------------------------------------+------------+-----------+----+-----+
|ПС Технологическая |501, 504, 505, 509, 510, 512, 514, 515, 518, 519, 520, 524, 526, 529, 531,|46.6Гц-0.3с.|48.8Гц-40с.|49.4|80   |
|                   |532, 533, 535, 507, 539, 542, 543, 545, 546, 549, МВ-35 на Осетки, 537    |            |           |    |     |
+-------------------+--------------------------------------------------------------------------+------------+-----------+----+-----+
|ПС Витебск Северная|114, 123, 125, 133, 145, 141                                              |46.8Гц-0.3с.|           |49.4|10   |
+-------------------+--------------------------------------------------------------------------+------------+-----------+----+-----+
|ПС Витебск-330     |772, 773, 780, 781, 782, 777, 776                                         |49.1Гц-40с. |           |49.4|85   |
+-------------------+--------------------------------------------------------------------------+------------+-----------+----+-----+
|ПС Парковая        |631, 633, 637, 639, 643, 644, 645, 647, 648, 651, 652, 657, 658, 659, 661 |47.4Гц-0.3с.|48.9Гц-35с.|49.4|65   |
+-------------------+--------------------------------------------------------------------------+------------+-----------+----+-----+
|ПС Лучеса          |715, 717, 718, 719, 724, 727, 730, 731, 732, 736, 744, 748, 750, 716,     |47.2Гц-0.3с.|48.9Гц-30с.|49.4|105  |
|                   |734, 760, 723                                                             |            |           |    |     |
+-------------------+--------------------------------------------------------------------------+------------+-----------+----+-----+
|ПС Новая           |429, 435, 437, 439, 440, 441, 444, 448, 450, 601, 449, 600, 452, 431,     |47.2Гц-0.3с.|48.7Гц-60с.|49.4|65   |
|                   |434, 436                                                                  |            |           |    |     |
+-------------------+--------------------------------------------------------------------------+------------+-----------+----+-----+
|ПС КСМ             |10, 11, 12, 13, 15, 20, 21, 23, 24, 25, 32, 31, 33, 35, 40, 43, 45        |46.6Гц-0.3с.|48.9Гц-25с.|49.4|25   |
+-------------------+--------------------------------------------------------------------------+------------+-----------+----+-----+
|ПС Мелькомбинат    |224, 225, 227, 228, 229, 230, 234, 240, 242, 239, 245, 241, 238           |47.8Гц-0.3с.|48.9Гц-25с.|49.6|20   |
+-------------------+--------------------------------------------------------------------------+------------+-----------+----+-----+
|ПС Чепино          |160, 161, 164, 166, 168, 170, 174, 177, 179                               |49.1Гц-10с. |           |49.4|15   |
+-------------------+--------------------------------------------------------------------------+------------+-----------+----+-----+
|ПС Суражская       |696, 698, 699, 700, 701, 705, 710, 707, 708                               |49.1Гц-20с. |           |49.4|90   |
+-------------------+--------------------------------------------------------------------------+------------+-----------+----+-----+
|ПС Билево          |62, 63, 65, 66, 68, 69, 70, 73, 75, 76, 77, 79, 67, 71, 81, 87, 80, 82, 84|49.1Гц-5с.  |           |49.6|60   |
+-------------------+--------------------------------------------------------------------------+------------+-----------+----+-----+
|ПС Хайсы           |794, 797, 798, 799                                                        |49.1Гц-25с. |           |49.4|30   |
+-------------------+--------------------------------------------------------------------------+------------+-----------+----+-----+
|ПС Биофабрика      |801, 803, 804, 806, 809, 811, 812                                         |47.8Гц-0.3с.|           |49.4|25   |
+-------------------+--------------------------------------------------------------------------+------------+-----------+----+-----+
|ПС Княжица         |1, 7, 9, 4                                                                |49.1Гц-25с. |           |49.6|60   |
+-------------------+--------------------------------------------------------------------------+------------+-----------+----+-----+
|ПС Ст. Село        |783, 787, 788, 789, 790                                                   |49.2Гц-0.3с.|           |49.8|40   |
+-------------------+--------------------------------------------------------------------------+------------+-----------+----+-----+
|ПС Замосточье      |15, 17, 19, 23, 27                                                        |49.1Гц-20с. |           |49.4|80   |
+-------------------+--------------------------------------------------------------------------+------------+-----------+----+-----+
|ПС Бешенковичи     |867, 868, 869, 875, 864, 873, МВ-35кВ на Любичи, МВ-35кВ на Бочейково     |49.1Гц-35с. |           |49.4|30   |
+-------------------+--------------------------------------------------------------------------+------------+-----------+----+-----+
|ПС Плисса          |890, 891, 894, 895, 892                                                   |49.2Гц-0.5с.|           |49.8|40   |
+-------------------+--------------------------------------------------------------------------+------------+-----------+----+-----+
|ПС Соржица         |151, 155, 157, 161                                                        |49.1Гц-35с. |           |49.6|50   |
+-------------------+--------------------------------------------------------------------------+------------+-----------+----+-----+
|ПС Сватовка        |111, 113, 114, 115, 117, 118, 120, 122, 124, 126, 119, 112                |49.1Гц-20с. |           |49.4|75   |
+-------------------+--------------------------------------------------------------------------+------------+-----------+----+-----+
|ПС Улла            |898, 899, 900, 901, 902, 904, МВ-35кВ на Красное                          |49.1Гц-25с. |           |49.4|30   |
+-------------------+--------------------------------------------------------------------------+------------+-----------+----+-----+
|ПС Лиозно          |465, 469, 472, 474, 464, 470, 473, 476, ВВ-35кВ на Аэропорт,              |49.1Гц-15с. |           |49.4|10   |
|                   |ВВ-35кВ на Веляшковичи                                                    |            |           |    |     |
+-------------------+--------------------------------------------------------------------------+------------+-----------+----+-----+
|ПС Выдрея          |ввод 10кВ                                                                 |49.1Гц-40с. |           |49.4|20   |
+-------------------+--------------------------------------------------------------------------+------------+-----------+----+-----+
|ПС Добромысли      |201, 202, 203, 204, 206, 207, 209, 211                                    |49.2Гц-0.5с.|           |49.8|60   |
+-------------------+--------------------------------------------------------------------------+------------+-----------+----+-----+
|ПС Шумилино        |412, 419, 422, 418, 414, 421, 423, 430, ВВ-35кВ на Ловжу,                 |47.8Гц-0.3с.|           |49.4|20   |
|                   |ВВ-35кВ на Глушицу,429                                                    |            |           |    |     |
+-------------------+--------------------------------------------------------------------------+------------+-----------+----+-----+
|ПС Оболь           |396, 398, 400, 401, 403, 404, 406, 407, 408                               |49.1Гц-10с. |           |49.4|20   |
+-------------------+--------------------------------------------------------------------------+------------+-----------+----+-----+
|ПС Слобода         |360, 361, 362, 363                                                        |49.1Гц-40с. |           |49.6|70   |
+-------------------+--------------------------------------------------------------------------+------------+-----------+----+-----+
|ПС Плиговка        |386, 389, 390, 385                                                        |49.1Гц-35с. |           |49.6|50   |
+-------------------+--------------------------------------------------------------------------+------------+-----------+----+-----+
|ПС Руба            |313, 316, 318, 322, 323, 328, 329, 333, 334, 335, 339, 340, 341, 342, 343,|47.2Гц-0.3с.|48.7Гц-60с.|49.6|25   |
|                   |344, 337, 327, 317, 501, 502, 330                                         |            |           |    |     |
+-------------------+--------------------------------------------------------------------------+------------+-----------+----+-----+
|ПС Верховье        |849, 850, 851, 853, 854, 847, 848, 856                                    |49.1Гц-15с. |           |49.4|25   |
+-------------------+--------------------------------------------------------------------------+------------+-----------+----+-----+
|ПС Городок         |919, 915, 917, 918, 921, 922, 926, 928, 931, ВВ-35кВ на Ключегорскую,     |49.1Гц-10с. |           |49.6|75   |
|                   |ВВ-35кВ на Прудок                                                         |            |           |    |     |
+-------------------+--------------------------------------------------------------------------+------------+-----------+----+-----+
|ПС Кабище          |73, 75, 71, 82, 84                                                        |49.1Гц-40с. |           |49.4|20   |
+-------------------+--------------------------------------------------------------------------+------------+-----------+----+-----+
|ПС Дуброво         |981, 982, 983, 984, 986, ВЛ-35кВ на Межу                                  |49.1Гц-15с. |           |49.4|65   |
+-------------------+--------------------------------------------------------------------------+------------+-----------+----+-----+